\documentclass[english]{SPFShortReportIndex}
\usepackage{subfigure}
\usepackage{longtable}
\usepackage[utf8]{inputenc}
\usepackage{url}
\usepackage{adjustbox}
\usepackage{gensymb}
\usepackage{booktabs}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{$runBuildingFit-mfb30\_2020-AHU0-realUser0$}
\reportSubName{TRNSYS results} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{neha.dimri}
\address{neha.dimri}
\begin{document}
\begin{table}[!ht]
\centering
\caption{General data}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c } 
\hline
\hline
$$ &$$ &$$ &$$ \\ 
\hline
$PpenDHWkW$ & 0.0& &  \\ 
$PpenSHkW$ & 0.0& &  \\ 
Simulation Time & 3.5 (min/year) & \\ 
$nIte_{erro}$ & 0 & (0) \\ 
\hline \\ 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{definitionTable}
\end{table}
\begin{table}[!ht]
\centering
\caption{Balance}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c c c c c } 
\hline
\hline
Month &$Q_{SH-demand}$ &$Q_{Solar-gain}$ &$Q_{Int-gain}$ &$Q_{Walls}$ &$Q_{Inf-vent}$ &$Q_{acum}$ &Total \\ 
 &MWh &MWh &MWh &MWh &MWh &MWh &MWh\\ 
\hline
Jan&8923.1&1905.3&1725.5&-8681.0&-4102.1&132.9&-96.2\\ 
Feb&5952.6&3527.6&1557.3&-7408.9&-3478.0&-202.0&-51.4\\ 
Mar&3945.7&4703.9&1721.6&-6665.1&-3110.3&-558.7&37.1\\ 
Apr&1021.6&4825.7&1667.7&-5619.2&-2591.7&672.8&-23.0\\ 
May&715.0&4085.3&1715.8&-4149.9&-1916.9&-440.7&8.7\\ 
Jun&0.0&3296.6&1674.3&-2791.8&-1681.5&-463.9&33.6\\ 
Jul&0.0&2867.3&1730.2&-2615.9&-2011.1&27.7&-1.8\\ 
Aug&0.0&2574.3&1722.4&-2719.6&-2084.6&473.7&-33.9\\ 
Sep&141.1&3052.2&1684.4&-3523.3&-1622.6&250.7&-17.3\\ 
Oct&1453.6&4379.4&1714.5&-5131.1&-2375.2&-39.8&1.3\\ 
Nov&5193.5&2645.1&1668.4&-6620.8&-3106.8&256.5&35.9\\ 
Dec&8389.8&1856.5&1743.5&-8119.1&-3837.2&-51.5&-17.9\\ 
\hline
&35735.9&39719.4&20325.5&-64045.8&-31917.7&57.7&-125.0\\ 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{BuildingBalance}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{QDemandSH_kWh.pdf}
\caption{any}
\label{QDemandSH_kWh}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{QDemandDHW_kWh.pdf}
\caption{any}
\label{QDemandDHW_kWh}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{ElDemand_kW.pdf}
\caption{any}
\label{ElDemand_kW}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{BuildingBalance.pdf}
\caption{Balance}
\label{BuildingBalance.pdf}
\end{center}
\end{figure}
\end{document}
