\documentclass[english]{SPFShortReportIndex}
\usepackage{subfigure}
\usepackage{longtable}
\usepackage[utf8]{inputenc}
\usepackage{url}
\usepackage{adjustbox}
\usepackage{gensymb}
\usepackage{booktabs}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{$runBuildingFit-mfb30\_2020-AHU0-realUser1$}
\reportSubName{TRNSYS results} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{neha.dimri}
\address{neha.dimri}
\begin{document}
\begin{table}[!ht]
\centering
\caption{General data}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c } 
\hline
\hline
$$ &$$ &$$ &$$ \\ 
\hline
$PpenDHWkW$ & 0.0& &  \\ 
$PpenSHkW$ & 0.0& &  \\ 
Simulation Time & 3.5 (min/year) & \\ 
$nIte_{erro}$ & 0 & (0) \\ 
\hline \\ 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{definitionTable}
\end{table}
\begin{table}[!ht]
\centering
\caption{Balance}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c c c c c } 
\hline
\hline
Month &$Q_{SH-demand}$ &$Q_{Solar-gain}$ &$Q_{Int-gain}$ &$Q_{Walls}$ &$Q_{Inf-vent}$ &$Q_{acum}$ &Total \\ 
 &MWh &MWh &MWh &MWh &MWh &MWh &MWh\\ 
\hline
Jan&9370.8&901.6&1730.0&-9458.4&-2309.3&-299.5&-64.8\\ 
Feb&7199.9&1301.2&1567.2&-8089.5&-1917.8&-87.7&-26.7\\ 
Mar&5955.0&1905.9&1734.2&-7350.2&-2189.6&-79.2&-23.9\\ 
Apr&4188.4&2260.8&1679.2&-5918.9&-2267.4&80.6&22.8\\ 
May&2034.4&2623.5&1722.3&-4437.3&-1827.9&-135.7&-20.6\\ 
Jun&357.9&2848.3&1676.3&-2808.7&-1668.6&-379.5&25.6\\ 
Jul&0.0&2867.3&1730.2&-2720.5&-1834.2&-39.5&3.2\\ 
Aug&35.1&2574.3&1722.4&-2903.0&-1943.9&484.0&-31.1\\ 
Sep&1737.8&1948.3&1689.4&-3709.5&-1694.1&43.5&15.4\\ 
Oct&4610.3&1636.2&1726.7&-5738.3&-2219.3&-24.3&-8.6\\ 
Nov&6903.3&985.0&1675.8&-7339.1&-2301.6&110.8&34.3\\ 
Dec&8433.0&908.3&1747.7&-8919.4&-2134.9&-49.7&-15.0\\ 
\hline
&50826.1&22760.6&20401.3&-69392.8&-24308.5&-376.2&-89.5\\ 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{BuildingBalance}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{QDemandSH_kWh.pdf}
\caption{any}
\label{QDemandSH_kWh}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{QDemandDHW_kWh.pdf}
\caption{any}
\label{QDemandDHW_kWh}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{ElDemand_kW.pdf}
\caption{any}
\label{ElDemand_kW}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{BuildingBalance.pdf}
\caption{Balance}
\label{BuildingBalance.pdf}
\end{center}
\end{figure}
\end{document}
