\documentclass[english]{SPFShortReportIndex}
\usepackage{subfigure}
\usepackage{longtable}
\usepackage[utf8]{inputenc}
\usepackage{url}
\usepackage{adjustbox}
\usepackage{gensymb}
\usepackage{booktabs}
\usepackage[yyyymmdd,hhmmss]{datetime}
\reportName{$runBuildingFit-mfb30\_2020-AHU1-realUser0$}
\reportSubName{TRNSYS results} 
\reportDate{\today \hspace{0.1cm} at: \currenttime \hspace{0.1cm} h} 
\author{neha.dimri}
\address{neha.dimri}
\begin{document}
\begin{table}[!ht]
\centering
\caption{General data}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c } 
\hline
\hline
$$ &$$ &$$ &$$ \\ 
\hline
$PpenDHWkW$ & 0.0& &  \\ 
$PpenSHkW$ & 0.0& &  \\ 
Simulation Time & 3.5 (min/year) & \\ 
$nIte_{erro}$ & 0 & (0) \\ 
\hline \\ 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{definitionTable}
\end{table}
\begin{table}[!ht]
\centering
\caption{Balance}
\begin{adjustbox}{max width =\textwidth}
\begin{tabular}{l | c c c c c c c } 
\hline
\hline
Month &$Q_{SH-demand}$ &$Q_{Solar-gain}$ &$Q_{Int-gain}$ &$Q_{Walls}$ &$Q_{Inf-vent}$ &$Q_{acum}$ &Total \\ 
 &MWh &MWh &MWh &MWh &MWh &MWh &MWh\\ 
\hline
Jan&6776.3&1905.3&1725.5&-8687.5&-1961.3&132.9&-108.8\\ 
Feb&4178.0&3527.6&1557.3&-7412.4&-1662.6&-225.9&-38.0\\ 
Mar&2468.9&4632.5&1722.0&-6695.7&-1493.7&-591.3&42.7\\ 
Apr&456.8&4005.4&1671.4&-5649.4&-1250.3&721.9&-44.3\\ 
May&331.4&3934.0&1716.5&-4325.1&-958.3&-657.6&40.9\\ 
Jun&0.0&2848.3&1676.3&-2829.3&-1496.5&-186.6&12.2\\ 
Jul&0.0&2867.3&1730.2&-2727.8&-1815.4&-50.2&4.0\\ 
Aug&0.0&2574.3&1722.4&-2815.7&-1885.2&378.3&-25.9\\ 
Sep&0.0&2746.2&1685.8&-3800.8&-841.0&193.3&-16.4\\ 
Oct&293.5&4379.4&1714.5&-5344.4&-1182.2&130.4&-9.0\\ 
Nov&3640.8&2645.1&1668.4&-6689.7&-1500.0&263.5&28.0\\ 
Dec&6384.9&1856.5&1743.5&-8119.1&-1833.3&-50.9&-18.4\\ 
\hline
&24530.5&37922.0&20333.5&-65096.9&-17879.9&57.9&-133.0\\ 
\hline
\hline
\end{tabular}
\end{adjustbox}
\label{BuildingBalance}
\end{table}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{QDemandSH_kWh.pdf}
\caption{any}
\label{QDemandSH_kWh}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{QDemandDHW_kWh.pdf}
\caption{any}
\label{QDemandDHW_kWh}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{ElDemand_kW.pdf}
\caption{any}
\label{ElDemand_kW}
\end{center}
\end{figure}
\begin{figure}[!ht]
\begin{center}
\includegraphics[width=1\textwidth]{BuildingBalance.pdf}
\caption{Balance}
\label{BuildingBalance.pdf}
\end{center}
\end{figure}
\end{document}
